 ,,PULO GADUNG,,,PULOGADUNG_GI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
NO.,ULTG,LOKASI,BAY,VALIDASI,JENIS BAY,TEG ( kV ),URAIAN PEKERJAAN,Penanggung Jawab,Pelaksana,RENCANA,,,,,STATUS,PENYEBAB JADWAL ULANG,,"KETERANGAN (justifikasi ABK, Durasi lama, Pekerjaan Dimulai tidak on time)",REALISASI,,,,,,,LAPTEK,,"JUMLAH PERSONIL PELAKSANA HAR
(HAR GI DAN HAR PROM)
TIDAK TERMASUK PENGAWAS",JMLH HELPER,ROH/ROB/ROT,PEMELIHARAAN BAY  IBT,,,,,,,,,,,,,,,,,,,,,,,,,,,PEMELIHARAAN BAY TRAFO,,,,,,,,,,,,,,,,,,,,,,,,,,PEMELIHARAAN BAY PENGHANTAR 500 KV,,,,,,PEMELIHARAAN BAY PENGHANTAR 150kV (KONFIGURASI DOUBLE BUSBAR),,,,,,,,,PEMELIHARAAN BAY PENGHANTAR 150kV (KONFIGURASI DIAMETER),,,,,,,,PEMELIHARAAN BAY KAPASITOR,,,,,,,PEMELIHARAAN PMT DIAMETER 500,,,,PEMELIHARAAN PMT DIAMETER 150,,,,PEMELIHARAAN BAY  REAKTOR 500,,,PEMELIHARAAN BAY  REAKTOR 150,,,,,,PEMELIHARAAN BAY KOPEL,,,,,,PEMELIHARAAN BAY BUSBAR (KONFIGURASI DOUBLE BUSBAR),,,PEMELIHARAAN BAY BUSBAR (KONFIGURASI DIAMETER),,,,PEMELIHARAAN TRAFO (KONDISIONAL),,OPTIMASI (P1 / P2),,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,.,CT 500,CT 150,PMS Rel 1 150,PMS Rel 2 150,PMS Line 500,PMS Line 150,PT/CVT,LA,Trafo Tenaga (tahanan isolasi dan pentanahan),Kontinuitas dan Dynamic Resistance,CT Netral 500 kV,CT Netral 150 kV,Tan Delta Bushing,Tan Delta Belitan Trafo,Motor Kipas Trafo,,,,Motor Sirkulasi,Motor OLTC,Teg Tembus Minyak,Rele Mekanik,CT REF 500,CT REF 150,PROTEKSI,% Penyelesaian Pekerjaan Per Lokasi GI,PMT 150 kV,PMT 20 kV,CT 150,CT 20,PMS Rel 1,PMS Rel 2,PT/CVT,LA,TAHANAN ISOLASI DAN PENTANAHAN,Kontinuitas dan Dynamic Resistance,CT Netral 150 kV,Tan Delta Bushing,Tan Delta Belitan Trafo,Motor Kipas Trafo,,,,Motor Sirkulasi,Motor OLTC,Teg Tembus Minyak,Rele Mekanik,NGR,CT REF 20,CT  SBEF,PROTEKSI,% Penyelesaian Pekerjaan Per Lokasi GI,PMS Line,CT 500,PT/CVT,LA,PROTEKSI,% Penyelesaian Pekerjaan Per Lokasi GI,PMT 150 kV,CT 150,PMS Rel 1/3,PMS Rel 2/4,PT/CVT,LA,PROTEKSI,PMS Line,% Penyelesaian Pekerjaan Per Lokasi GI,PT/CVT,LA,CT 150,PROTEKSI,"PMS PENGAPIT 
A / B (TIDAK BERTEGANGAN)","PMS PENGAPIT 
AB ( TIDAK BERTEGANGAN)",PMS Line,% Penyelesaian Pekerjaan Per Lokasi GI,PMT 150 kV,CT 150,LA,PT/CVT 150,KAPASITOR BANK,PROTEKSI,% Penyelesaian Pekerjaan Per Lokasi GI,PMT 500 kV,CT 500,Proteksi,% Penyelesaian Pekerjaan Per Lokasi GI,PMT 150 kV,CT 150,Proteksi,% Penyelesaian Pekerjaan Per Lokasi GI,REAKTOR ,PROTEKSI,% Penyelesaian Pekerjaan Per Lokasi GI,REAKTOR ,PMT 150,CT 150,LA,PROTEKSI,% Penyelesaian Pekerjaan Per Lokasi GI,PMS 150 kV,PMT 150 kV,CT 150,PT/CVT 150,PROTEKSI,% Penyelesaian Pekerjaan Per Lokasi GI,PT/CVT,PROTEKSI,% Penyelesaian Pekerjaan Per Lokasi GI,PT/CVT,PROTEKSI,PMS YANG TERHUBUNG KE BUSBAR (TIDAK BERTEGANGAN),% Penyelesaian Pekerjaan Per Lokasi GI,Penggantian MInyak Trafo,Modifikasi atau Penggantian Microswitch,,,,,
,,,,,,,,,,BULAN,TANGGAL,DARI JAM,SAMPAI JAM,"LAMA PEKERJAAN
 (MENIT)",,CONTROLLABLE/UNCONTROLLABLE,ALASAN,,MULAI PEKERJAAN,,,SELESAI PEKERJAAN,,,"LAMA PEKERJAAN
 (MENIT)",,LAPTEK HARPRO,,,,,,,,,,,,,,,,,,,Kipas 1,Kipas 2,Kipas 3,Kipas 4,,,,,,,,,,,,,,,,,,,,,,Kipas 1,Kipas 2,Kipas 3,Kipas 4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Normalisasi Penulisan Tanggal,,NO INSPEKSI PI,
,,,,,,,,,,,,,,,,,,,BULAN,TANGGAL,JAM,BULAN,TANGGAL,JAM,,,,,,,8,3,3,5,5,5,5,0,3,2,2,3,3,3,3,2,2,2,2,2,2,2,2,3,3,14,89,8,8,3,1,5,5,0,3,2,2,3,3,3,2,2,2,2,0,2,2,2,2,1,1,9,73,5,3,3,3,8,22,8,3,5,5,3,3,5,5,37,3,3,3,7,5,5,5,31,8,3,3,3,3,7,27,8,3,2,13,8,3,2,13,4,6,10,4,8,3,3,6,24,5,8,3,3,4,22,3,2,5,3,2,5,10,1,2,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,VALIDASI KINERJA,,
1,ULTG ANCOL,GI 150KV ANCOL,TRF#1 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #1 GI ANCOL,M. UPT,ULTG,JAN, 10,08:00,16:00,480,TERLAKSANA,,,Asdig Minta di ROT 2026 dijadwalkan di bulan Januari 2025 dikarenakan AHI Trafo kondisi buruk (Tan Delta Bushing Fasa S),JAN, 10,08:57,JAN, 10,17:01,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
2,ULTG HARAPAN INDAH,GIS 150KV BEKASI2 SUMMARECON,KOPEL BUS 150kV,,KOPEL 150kV,150 kV,HAR OFF BAY KOPEL GIS SUMMARECON,M. UPT,ULTG,JAN, 10,08:00,16:00,480,TERLAKSANA,,,,JAN, 10,08:37,JAN, 10,14:17,300,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
3,ULTG HARAPAN INDAH,GIS 150KV BEKASI2 SUMMARECON,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 GIS SUMMARECON,M. UPT,ULTG,JAN, 10,08:00,16:00,480,TERLAKSANA,,,Pekerjaan Tanpa Padam (05),JAN, 10,08:00,JAN, 10,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
4,ULTG HARAPAN INDAH,GIS 150KV BEKASI2 SUMMARECON,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 GIS SUMMARECON,M. UPT,ULTG,JAN, 10,08:00,16:00,480,TERLAKSANA,,,,JAN, 10,08:37,JAN, 10,14:17,300,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
5,ULTG PULOGADUNG,GIS 150KV PEGANGSAAN,KOPEL BUS 150kV,,KOPEL 150kV,150 kV,HAR OFF BAY KOPEL GIS PEGANGSAAN,M. UPT,ULTG,JAN, 10,08:00,16:00,480,TERLAKSANA,,,TAMBAHAN HAR OFF DILUAR ROT 2026,JAN, 10,08:21,JAN, 10,13:49,300,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
6,ULTG PULOGADUNG,GIS 150KV PEGANGSAAN,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 GIS PEGANGSAAN,M. UPT,ULTG,JAN, 10,08:00,16:00,480,TERLAKSANA,,,TAMBAHAN HAR OFF DILUAR ROT 2026,JAN, 10,08:21,JAN, 10,13:49,300,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
7,ULTG PULOGADUNG,GIS 150KV PEGANGSAAN,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 GIS PEGANGSAAN,M. UPT,ULTG,JAN, 10,08:00,16:00,480,TERLAKSANA,,,TAMBAHAN HAR OFF DILUAR ROT 2026,JAN, 10,08:21,JAN, 10,13:49,300,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
8,ULTG ANCOL,GI 150KV PLUMPANG,BUSBAR #3 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #3 (40kA) GI PLUMPANG,M. UPT,ULTG,JAN, 11,08:00,16:00,480,TERLAKSANA,,,"HUTANG ROT 2025
DIkarenakan Surat Edaran PLN UIT JBB Untuk Sisa Har Rutin di 2025 DIjadwalkan Ulang ke 2026 Terkait Tindak Lanjut Gangguan K3 di GI Modern",JAN, 11,10:28,JAN, 11,18:52,480,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
9,ULTG ANCOL,GIS 150KV NEW PLUMPANG,INTERCONNECTOR#1,,PENGHANTAR 150kV,150 kV,HAR OFF INTERCONNECTOR #1 GIS PLUMPANG BARU,M. UPT,ULTG,JAN, 11,08:00,16:00,480,TERLAKSANA,,,"HUTANG ROT 2025
DIkarenakan Surat Edaran PLN UIT JBB Untuk Sisa Har Rutin di 2025 DIjadwalkan Ulang ke 2026 Terkait Tindak Lanjut Gangguan K3 di GI Modern",JAN, 11,10:28,JAN, 11,18:52,480,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
10,ULTG ANCOL,GIS 150KV GUNUNG SAHARI,KOPEL BUS 150kV,,KOPEL 150kV,150 kV,HAR OFF BAY KOPEL GIS GUNUNG SAHARI,M. UPT,ULTG,JAN, 13,08:00,16:00,480,TERLAKSANA,,,,JAN, 13,09:36,JAN, 13,14:13,240,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
11,ULTG ANCOL,GIS 150KV GUNUNG SAHARI,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 GIS GUNUNG SAHARI,M. UPT,ULTG,JAN, 13,08:00,12:00,240,TERLAKSANA,,,,JAN, 13,09:37,JAN, 13,14:13,240,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
12,ULTG ANCOL,GIS 150KV GUNUNG SAHARI,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 GIS GUNUNG SAHARI,M. UPT,ULTG,JAN, 13,13:00,16:00,180,TERLAKSANA,,,,JAN, 13,09:38,JAN, 13,14:13,240,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
13,ULTG HARAPAN INDAH,GIS 150KV HARAPAN INDAH,KOPEL BUS 150kV,,KOPEL 150kV,150 kV,HAR OFF BAY KOPEL GIS HARAPAN INDAH,M. UPT,ULTG,JAN, 13,08:00,16:00,480,TERLAKSANA,,,,JAN, 13,08:45,JAN, 13,13:08,240,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
14,ULTG HARAPAN INDAH,GIS 150KV HARAPAN INDAH,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 GIS HARAPAN INDAH,M. UPT,ULTG,JAN, 13,08:00,16:00,480,TERLAKSANA,,,,JAN, 13,08:45,JAN, 13,13:08,240,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
15,ULTG HARAPAN INDAH,GIS 150KV HARAPAN INDAH,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 GIS HARAPAN INDAH,M. UPT,ULTG,JAN, 13,08:00,16:00,480,TERLAKSANA,,,Pekerjaan Tanpa Padam (05),JAN, 14,08:00,JAN, 14,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
16,ULTG PULOGADUNG,GIS 150KV NEW PULOGADUNG,PHT 150kV PEGANGSAAN #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY PEGANGSAAN #2 GIS PULOGADUNG BARU,M. UPT,ULTG,JAN, 14,08:00,16:00,480,TERLAKSANA,,,,JAN, 15,08:00,JAN, 15,16:03,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
17,ULTG ANCOL,GIS 150KV PRIOK TIMUR,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 GIS PRIOK TIMUR,M. UPT,ULTG,JAN, 14,08:00,16:00,480,TERLAKSANA,,,Pekerjaan Tanpa Padam (05),JAN, 14,08:00,JAN, 14,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
18,ULTG HARAPAN INDAH,GITET 500KV BEKASI,TRAFO PS #1,,TRAFO 150/20kV,150 kV,HAR OFF TRAFO PS #1 GITET BEKASI,M. UPT,ULTG,JAN, 14,08:00,16:00,480,TERLAKSANA,,,,JAN, 14,08:34,JAN, 14,14:53,360,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
19,ULTG ANCOL,GIS 150KV PRIOK TIMUR,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 GIS PRIOK TIMUR,M. UPT,ULTG,JAN, 15,08:00,16:00,480,TERLAKSANA,,,Pekerjaan Tanpa Padam (05),JAN, 15,08:00,JAN, 15,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
20,ULTG HARAPAN INDAH,GITET 500KV BEKASI,TRAFO PS #2,,TRAFO 150/20kV,150 kV,HAR OFF TRAFO PS #2 GITET BEKASI,M. UPT,ULTG,JAN, 15,08:00,16:00,480,TERLAKSANA,,,,JAN, 15,08:42,JAN, 15,13:40,240,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,https://drive.google.com/file/d/1pvz-YRyXsrPgxext2N0_ffJQ_-kFgfUq/view?usp=drive_link,,2026
21,ULTG HARAPAN INDAH,GIS 150KV KANDANG SAPI,KOPEL BUS#1 150kV,,KOPEL 150kV,150 kV,HAR OFF KOPEL #1 GIS KANDANG SAPI,M. UPT,ULTG,JAN, 20,08:00,16:00,480,TERLAKSANA,,,,JAN, 21,08:00,JAN, 21,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
22,ULTG HARAPAN INDAH,GIS 150KV KANDANG SAPI,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 (1A) GIS KANDANG SAPI,M. UPT,ULTG,JAN, 20,08:00,16:00,480,TERLAKSANA,,,Pekerjaan Tanpa Padam (05),JAN, 22,08:00,JAN, 22,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
23,ULTG HARAPAN INDAH,GIS 150KV KANDANG SAPI,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 (2A) GIS KANDANG SAPI,M. UPT,ULTG,JAN, 20,08:00,16:00,480,TERLAKSANA,,,,JAN, 21,08:00,JAN, 21,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
24,ULTG ANCOL,GISTET 500KV PRIOK,7A4 DIAMETER#4 500 kV,,DIAMETER 500kV,500 kV,HAR OFF PMT 7A4 (MUARA KARANG #2) GISTET PRIOK,M. UPT,ULTG,JAN, 21,07:00,15:00,480,TERLAKSANA,,,,JAN, 21,09:28,JAN, 21,13:09,180,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
25,ULTG ANCOL,GISTET 500KV PRIOK,7AB4 DIAMETER#4 500 kV,,DIAMETER 500kV,500 kV,HAR OFF PMT 7AB4 GISTET PRIOK,M. UPT,ULTG,JAN, 21,07:00,15:00,480,TERLAKSANA,,,,JAN, 21,09:27,JAN, 21,13:09,180,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
26,ULTG HARAPAN INDAH,GIS 150KV KANDANG SAPI,BUS SECTION/TIE #1 150kV,,BUSTIE/BUS SECTION 150kV,150 kV,HAR OFF BUSTIE #1/BUS SECTION #1 GIS KANDANG SAPI,M. UPT,ULTG,JAN, 21,08:00,16:00,480,TERLAKSANA,,,,JAN, 22,08:23,JAN, 22,15:30,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
27,ULTG PULOGADUNG,GIS 150KV PULOMAS,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS PULOMAS,M. UPT,ULTG,JAN, 22,08:00,16:00,480,TERLAKSANA,,,,JAN, 22,10:30,JAN, 22,16:31,360,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
28,ULTG ANCOL,GISTET 500KV PRIOK,7B4 DIAMETER#4 500 kV,,DIAMETER 500kV,500 kV,HAR OFF PMT 7B4 (MUARA TAWAR #2) GISTET PRIOK,M. UPT,ULTG,JAN, 22,07:00,15:00,480,TERLAKSANA,,,,JAN, 22,10:49,JAN, 22,13:00,120,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
29,ULTG ANCOL,GI 150KV PLUMPANG,PHT 150kV KANDANG SAPI#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY KANDANGSAPI #2 GI PLUMPANG,M. UPT,ULTG,JAN, 27,08:00,16:00,480,TERLAKSANA,,,,JAN, 27,08:48,JAN, 27,17:05,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
30,ULTG HARAPAN INDAH,GIS 150KV KANDANG SAPI,PHT 150kV PLUMPANG#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT PLUMPANG #2 GIS KANDANG SAPI,M. UPT,ULTG,JAN, 27,08:00,16:00,480,TERLAKSANA,,,,JAN, 27,08:49,JAN, 27,16:00,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
31,ULTG HARAPAN INDAH,GIS 150KV PENGGILINGAN,TRF#1 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #1 GIS PENGGILINGAN,M. UPT,ULTG,JAN, 31,08:00,16:00,480,TERLAKSANA,,,"Ditemukan Anomali Pada Rele Mekanik (Bucholz) 
Sudah bersuart ke UP2B perpanjangan Waktu untuk perbaikan Anomali",JAN, 31,08:42,JAN, 31,21:08,720,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
32,ULTG ANCOL,GI 150KV KEMAYORAN,PHT 150kV PADEMANGAN#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY PADEMANGAN #2 GI KEMAYORAN,M. UPT,ULTG,JAN, 31,08:00,16:00,480,TERLAKSANA,,,"HUTANG ROT 2025
DIkarenakan Surat Edaran PLN UIT JBB Untuk Sisa Har Rutin di 2025 DIjadwalkan Ulang ke 2026 Terkait Tindak Lanjut Gangguan K3 di GI Modern",JAN, 31,09:22,JAN, 31,14:57,300,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
33,ULTG ANCOL,GI 150KV KEMAYORAN,PHT 150kV PRIOK BARAT#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY PRIOK BARAT #2 GI KEMAYORAN,M. UPT,ULTG,FEB, 2,08:00,16:00,480,TERLAKSANA,,,,FEB, 4,08:51,FEB, 4,21:51,780,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
34,ULTG ANCOL,GIS 150KV PRIOK BARAT,PHT 150KV KEMAYORAN #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY KEMAYORAN #2 GIS PRIOK BARAT,M. UPT,ULTG,FEB, 2,08:00,16:00,480,TERLAKSANA,,,,FEB, 4,08:50,FEB, 4,21:53,780,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
35,ULTG ANCOL,GIS 150KV PRIOK BARAT,5B8 DIAMETER#8 150kV,,DIAMETER 150kV,150 kV,HAR OFF PMT 5B8 (KEMAYORAN 2) GIS PRIOK BARAT,M. UPT,ULTG,FEB, 2,08:00,16:00,480,TERLAKSANA,,,,FEB, 4,08:52,FEB, 4,21:50,720,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
36,ULTG ANCOL,GIS 150KV PRIOK BARAT,5AB8 DIAMETER#8 150kV,,DIAMETER 150kV,150 kV,HAR OFF PMT 5AB8 GIS PRIOK BARAT,M. UPT,ULTG,FEB, 2,08:00,16:00,480,TERLAKSANA,,,,FEB, 4,08:50,FEB, 4,21:53,780,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
37,ULTG ANCOL,GIS 150KV NEW PRIOK TIMUR,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 GIS PRIOK TIMUR BARU,M. UPT,ULTG,FEB, 3,08:00,16:00,480,TERLAKSANA,,,Pekerjaan Tanpa Padam (05),FEB, 3,08:00,FEB, 3,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
38,ULTG HARAPAN INDAH,GIS 150kV RAWA KUNING,TRF#2 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS RAWA KUNING,M. UPT,ULTG,FEB, 3,08:00,16:00,480,TERLAKSANA,,,Bersamaan dengan Har HAR BUSBAR B DAN PENYULANG 20kV TRAFO #2 GIS RAWA KUNING,FEB, 3,08:00,FEB, 3,16:00,480,ADA,ADA,,,ROH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
39,ULTG PULOGADUNG,GIS 150kV RAWA TERATE,PHT 150kV RAWAMANGUN #1,,PENGHANTAR 150kV,150 kV,HAR OFF BAY RAWAMANGUN #1 GIS RAWATERATE,M. UPT,ULTG,FEB, 4,08:00,16:00,480,TERLAKSANA,,,,FEB, 4,08:29,FEB, 4,18:02,540,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
40,ULTG PULOGADUNG,GIS 150kV RAWAMANGUN,PHT 150kV RAWA TERATE #1,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT RAWA TERATE #1 GIS RAWAMANGUN,M. UPT,ULTG,FEB, 4,08:00,16:00,480,TERLAKSANA,,,,FEB, 4,08:29,FEB, 4,18:02,540,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
41,ULTG ANCOL,GIS 150KV PRIOK BARAT,GT#1.2,,PEMBANGKIT 150kV,150 kV,HAR OFF BAY GT-1.2 GIS PRIOK BARAT,M. UPT,ULTG,FEB, 5,08:00,16:00,480,TERLAKSANA,,,"TAMBAHAN HAR DILUAR ROT 2026
Mengikuti PO KIT GT-1.2 (02 Februari - 03 Maret 2026)",FEB, 5,08:12,FEB, 5,16:00,420,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
42,ULTG ANCOL,GIS 150KV PRIOK BARAT,5A2 DIAMETER#2 150kV,,DIAMETER 150kV,150 kV,HAR OFF PMT 5A2 (GT-1.2) GIS PRIOK BARAT,M. UPT,ULTG,FEB, 5,08:00,16:00,480,TERLAKSANA,,,"TAMBAHAN HAR DILUAR ROT 2026
Mengikuti PO KIT GT-1.2 (02 Februari - 03 Maret 2026)",FEB, 5,08:12,FEB, 5,16:00,420,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
43,ULTG HARAPAN INDAH,GIS 150KV KELAPA GADING,KOPEL BUS#1 150kV,,KOPEL 150kV,150 kV,HAR OFF BAY KOPEL GIS KELAPA GADING,M. UPT,ULTG,FEB, 9,08:00,16:00,480,TERLAKSANA,,,,FEB, 9,09:12,FEB, 9,15:34,360,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
44,ULTG HARAPAN INDAH,GIS 150KV KELAPA GADING,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 GIS KELAPA GADING,M. UPT,ULTG,FEB, 9,08:00,16:00,480,TERLAKSANA,,,,FEB, 9,09:13,FEB, 9,15:32,360,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
45,ULTG HARAPAN INDAH,GIS 150KV KELAPA GADING,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 GIS KELAPA GADING,M. UPT,ULTG,FEB, 9,08:00,16:00,480,TERLAKSANA,,,Pekerjaan Tanpa Padam (05),FEB, 9,08:00,FEB, 9,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
46,ULTG PULOGADUNG,GIS 150KV NEW PULOGADUNG,PHT 150kV RAWA TERATE #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT RAWA TERATE #2 GIS PULOGADUNG BARU,M. UPT,ULTG,FEB, 10,08:00,16:00,480,TERLAKSANA,,,,FEB, 11,08:26,FEB, 11,14:25,300,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
47,ULTG PULOGADUNG,GIS 150kV RAWA TERATE,PHT 150kV NEW PULOGADUNG#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY PULOGADUNG BARU #2 GIS RAWATERATE,M. UPT,ULTG,FEB, 10,08:00,16:00,480,TERLAKSANA,,,,FEB, 11,08:26,FEB, 11,14:25,300,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
48,ULTG ANCOL,GIS 150KV GUNUNG SAHARI,TRF#1 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #1 GIS GUNUNG SAHARI,M. UPT,ULTG,FEB, 10,08:00,16:00,480,TERLAKSANA,,,,FEB, 10,09:26,FEB, 10,17:22,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
49,ULTG HARAPAN INDAH,GIS 150KV JAKARTA GARDEN CITY,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS JGC,M. UPT,ULTG,FEB, 12,08:00,16:00,480,TERLAKSANA,,,,FEB, 12,10:08,FEB, 12,17:46,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
50,ULTG PULOGADUNG,GIS 150kV RAWAMANGUN,KOPEL BUS 150kV,,KOPEL 150kV,150 kV,HAR OFF BAY KOPEL GIS RAWAMANGUN,M. UPT,ULTG,APR, 1,08:00,16:00,480,TERLAKSANA,,,,APR, 1,08:08,APR, 1,13:28,300,ADA,ADA,5,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
51,ULTG PULOGADUNG,GIS 150kV RAWAMANGUN,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 GIS RAWAMANGUN,M. UPT,ULTG,APR, 1,08:00,12:00,240,TERLAKSANA,,,Padam Bergantian di jam 08:00-12:00,APR, 1,08:06,APR, 1,13:27,300,ADA,ADA,5,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
52,ULTG PULOGADUNG,GIS 150kV RAWAMANGUN,BUSBAR #2 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #2 GIS RAWAMANGUN,M. UPT,ULTG,APR, 1,13:00,16:00,180,TERLAKSANA,,,Padam Bergantian di jam 13:00-16:00,APR, 1,11:47,APR, 1,13:27,60,ADA,ADA,5,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
53,ULTG ANCOL,GIS 150KV KETAPANG,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR GIS KETAPANG,M. UPT,ULTG,APR, 6,08:00,16:00,480,TERLAKSANA,,,Pekerjaan Tanpa Padam (05),APR, 6,08:00,APR, 6,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
54,ULTG ANCOL,GIS 150kV SUNTER,PHT 150kV GAMBIR BARU#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY GAMBIR BARU #2 GIS SUNTER,M. UPT,ULTG,APR, 8,08:00,16:00,480,TERLAKSANA,,,,APR, 8,08:33,APR, 8,16:11,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
55,ULTG PULOGADUNG,GI 150KV GAMBIR BARU,PHT 150kV SUNTER#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT SUNTER #2 GIS GAMBIR BARU,M. UPT,ULTG,APR, 8,08:00,16:00,480,TERLAKSANA,,,"Aset SKTT di GI Gambir Baru
5 Joint",APR, 8,08:29,APR, 8,16:12,420,ADA,ADA,8,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
56,ULTG HARAPAN INDAH,GIS 150KV KELAPA GADING,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS KELAPA GADING,M. UPT,ULTG,APR, 9,08:00,16:00,480,TERLAKSANA,,,,APR, 9,09:11,APR, 9,17:56,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
57,ULTG HARAPAN INDAH,GI 150KV BEKASI,TRF#4 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #4 GI BEKASI,M. UPT,ULTG,APR, 11,08:00,16:00,480,TERLAKSANA,,,,APR, 11,09:00,APR, 11,18:45,540,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
58,ULTG PULOGADUNG,GIS 150KV TANAH TINGGI,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS TANAH TINGGI,M. UPT,ULTG,APR, 15,08:00,16:00,480,TERLAKSANA,,,,APR, 15,08:42,APR, 15,20:26,660,ADA,ADA,6,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
59,ULTG ANCOL,GI 150KV PLUMPANG,TRF#1 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #1 GI PLUMPANG,M. UPT,ULTG,APR, 18,08:00,16:00,480,TERLAKSANA,,,,APR, 18,08:43,APR, 18,18:54,600,ADA,ADA,6,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
60,ULTG PULOGADUNG,GI 150KV GAMBIR BARU,PHT 150kV GEDUNG POLA#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY GEDUNG POLA #2 GI GAMBIR BARU,M. UPT,ULTG,APR, 21,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Bersamaan dengan Pekerjaan Emergency,"CROSSING ASET ANTAR UPT
Aset SKTT di ULTG Karet (R-Cawang)

Masih Ada Gangguan di GMBRU-GPOLA #1,
Menunggu Sirkit #1 Normal Beroperasi",,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
61,ULTG HARAPAN INDAH,GI 150KV BEKASI,KAPASITOR SC#1 150kV,,KAPASITOR 150kV,150 kV,HAR OFF KAPASITOR #1 GI BEKASI,M. UPT,ULTG,APR, 21,08:00,16:00,480,TERLAKSANA,,,,APR, 21,08:12,APR, 21,16:40,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
62,ULTG HARAPAN INDAH,GIS 150KV HARAPAN INDAH,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS HARAPAN INDAH,M. UPT,ULTG,APR, 23,08:00,16:00,480,TERLAKSANA,,,,APR, 15,08:38,APR, 15,18:24,540,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
63,ULTG HARAPAN INDAH,GIS 150KV JAKARTA GARDEN CITY,TRF#3 150/20kV,,TRAFO 150/20kV,150 kV,HAR OFF TRF#3 150kV GIS JGC,M. UPT,ULTG,APR, 23,08:00,16:00,480,TERLAKSANA,,,, APR, 23,09:56, APR, 23,17:26,420,ADA,ADA,,,ROM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
64,ULTG PULOGADUNG,GIS 150KV PULOMAS,PHT 150kV MANGGARAI#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY MANGGARAI #2 GIS PULOMAS,M. UPT,ULTG,APR, 25,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Ijin Padam P2B/APD/KIT (Sistem),"CROSSING ASET ANTAR ULTG
Aset SKTT di GIS Manggarai (R-Cawang)

ABK, Karena Ada Pekerjaan IBT #1 Muarakarang Baru",,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
65,ULTG ANCOL,GI 150KV KEMAYORAN,TRF#4 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #4 GI KEMAYORAN,M. UPT,ULTG,APR, 25,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Bersamaan dengan Pekerjaan Emergency,"ABK, Mendahulukan Investigasi Trafo #3 GIS Mangga Besar Karena Adanya Temuan Anomali",,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
66,ULTG HARAPAN INDAH,GIS 150KV KANDANG SAPI,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS KANDANG SAPI,M. UPT,ULTG,APR, 25,08:00,16:00,480,TERLAKSANA,,,,APR, 30,09:19,APR, 30,16:28,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
67,ULTG PULOGADUNG,GIS 150KV RAWA TERATE,TRF#1 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #1 GIS RAWA TERATE,M. UPT,ULTG,APR, 27,08:00,16:00,480,TERLAKSANA,,,,APR, 27,08:57,APR, 27,17:29,480,ADA,ADA,6,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
68,ULTG HARAPAN INDAH,GIS 150KV JAKARTA GARDEN CITY,TRF#1 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #1 GIS JGC,M. UPT,ULTG,APR, 28,08:00,16:00,480,TERLAKSANA,,,,APR, 28,09:19,APR, 28,19:05,540,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
69,ULTG PULOGADUNG,GI 150KV TOSANPRIMA,PHT 150kV PEGANGSAAN#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT PEGANGSAAN #2 GI TOSAN,M. UPT,ULTG,APR, 29,08:00,16:00,480,TERLAKSANA,,,,APR, 29,09:09,APR, 29,18:36,540,ADA,ADA,6,,ROH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
70,ULTG PULOGADUNG,GIS 150KV PEGANGSAAN,PHT 150kV TOSAN PRIMA#2,,PENGHANTAR 150kV,150 kV,HAR BAY TOSAN #2 GIS PEGANGSAAN,M. UPT,ULTG,APR, 29,08:00,16:00,480,TERLAKSANA,,,,APR, 29,09:09,APR, 29,18:36,540,ADA,ADA,6,,ROH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
71,ULTG PULOGADUNG,GI 150KV PULOGADUNG,PHT 150kV NEW PULOGADUNG#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY NEW PULOGADUNG #2 GI PULOGADUNG LAMA,M. UPT,ULTG,APR, 30,08:00,16:00,480,TERLAKSANA,,,Bersurat ke KTT PT KESA,APR, 30,09:20,APR, 30,18:01,480,ADA,ADA,6,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
72,ULTG PULOGADUNG,GIS 150KV NEW PULOGADUNG,PHT 150kV PULOGADUNG #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT PULOGADUNG LAMA #2 GIS PULOGADUNG BARU,M. UPT,ULTG,APR, 30,08:00,16:00,480,TERLAKSANA,,,"Bersurat ke KTT PT KESA
Aset SKTT di GIS Pulogadung Baru
0 Joint",APR, 30,09:20,APR, 30,18:03,480,ADA,ADA,6,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
73,ULTG PULOGADUNG,GIS 150KV NEW PULOGADUNG,TRF#8 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #8 GIS PULOGADUNG BARU,M. UPT,ULTG,MAY, 5,08:00,16:00,480,TERLAKSANA,,,TAMBAHAN HAR DILUAR ROT 2026,MAY, 5,09:20,MAY, 5,16:38,420,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
74,ULTG ANCOL,GIS 150KV PRIOK TIMUR,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS PRIOK TIMUR,M. UPT,ULTG,MAY, 5,08:00,16:00,480,TERLAKSANA,,,,MAY, 5,08:57,MAY, 5,17:21,480,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
75,ULTG ANCOL,GIS 150KV PRIOK TIMUR,5A5 DIAMETER#5 150kV,,DIAMETER 150kV,150 kV,HAR OFF PMT 5A5 (TRAFO 2) GIS PRIOK TIMUR,M. UPT,ULTG,MAY, 5,08:00,16:00,480,TERLAKSANA,,,,MAY, 5,08:57,MAY, 5,17:21,480,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
76,ULTG ANCOL,GIS 150KV PRIOK TIMUR,5AB5 DIAMETER#5 150kV,,DIAMETER 150kV,150 kV,HAR OFF PMT 5AB5 GIS PRIOK TIMUR,M. UPT,ULTG,MAY, 5,08:00,16:00,480,TERLAKSANA,,,,MAY, 5,08:55,MAY, 5,17:23,480,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
77,ULTG ANCOL,GI 150KV KEMAYORAN,TRF#4 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #4 GI KEMAYORAN,M. UPT,ULTG,MAY, 9,08:00,16:00,480,TERLAKSANA,,,,MAY, 9,08:49,MAY, 9,19:02,600,,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
78,ULTG HARAPAN INDAH,GIS 150KV PENGGILINGAN,PHT 150kV RAWA TERATE #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY RAWATERATE #2 GIS PENGGILINGAN,M. UPT,ULTG,MAY, 9,08:00,16:00,480,TERLAKSANA,,,Bersamaan dengan pekerjaan Buspro Bay Rawa Terate di GIS Penggilingan,MAY, 9,08:43,MAY, 9,19:12,600,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
79,ULTG PULOGADUNG,GIS 150kV RAWAMANGUN,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS RAWAMANGUN,M. UPT,ULTG,MAY, 12,08:00,16:00,480,TERLAKSANA,,,,MAY, 12,09:17,MAY, 12,18:24,540,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
80,ULTG HARAPAN INDAH,GIS 150KV BEKASI2 SUMMARECON,TRF#1 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #1 GIS SUMMARECON,M. UPT,ULTG,MAY, 12,08:00,16:00,480,TERLAKSANA,,,,MAY, 12,08:53,MAY, 12,17:34,480,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
81,ULTG ANCOL,GI 150KV KEMAYORAN,TRF#2 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GI KEMAYORAN,M. UPT,ULTG,MAY, 13,08:00,16:00,480,TERLAKSANA,,,,MAY, 13,08:47,MAY, 13,18:42,540,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
82,ULTG PULOGADUNG,GIS 150kV RAWAMANGUN,PHT 150kV RAWA TERATE #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT RAWA TERATE #2 GIS RAWAMANGUN,M. UPT,ULTG,MAY, 19,08:00,16:00,480,TERLAKSANA,,,,MAY, 19,08:53,MAY, 19,15:18,360,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
83,ULTG PULOGADUNG,GIS 150kV RAWA TERATE,PHT 150kV RAWAMANGUN #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY RAWAMANGUN #2 GIS RAWATERATE,M. UPT,ULTG,MAY, 19,08:00,16:00,480,TERLAKSANA,,,,MAY, 19,08:54,MAY, 19,15:17,360,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
84,ULTG PULOGADUNG,GI 150KV PULOGADUNG,KAPASITOR SC#1 150kV,,KAPASITOR 150kV,150 kV,HAR OFF KAPASITOR #1 GI PULOGADUNG LAMA,M. UPT,ULTG,MAY, 25,08:00,16:00,480,TERLAKSANA,,,Bersamaan dengan pekerjaan pemasangan goose-pro di Bay Kapasitor #1,MAY, 25,08:17,MAY, 25,18:31,600,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
85,ULTG ANCOL,GI 150KV ANCOL,PHT 150kV PRIOK TIMUR#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY PRIOK TIMUR #2 GI ANCOL,M. UPT,ULTG, JUN, 2,08:00,16:00,480,TERLAKSANA,,,, JUN, 3,08:52, JUN, 3,17:32,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
86,ULTG ANCOL,GIS 150KV PRIOK TIMUR,5B3 DIAMETER#3 150kV,,DIAMETER 150kV,150 kV,HAR OFF PMT 5B3 (ANCOL 2) GIS PRIOK TIMUR,M. UPT,ULTG, JUN, 2,08:00,16:00,480,TERLAKSANA,,,, JUN, 3,08:54, JUN, 3,17:29,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
87,ULTG PULOGADUNG,GIS 150KV TANAH TINGGI,TRF#3 150/22kV,,,,HAR OFF TRAFO #3 GIS TANAH TINGGI,M. UPT,ULTG, JUN, 3,08:00,16:00,480,TERLAKSANA,,,Bersamaan dengan pekerjaan Perbaikan Kebocoran Minyak di Bushing York Trafo #3 GIS Tanah Tinggi (2-4 Juni 2026), JUN, 3,08:00, JUN, 3,16:00,480,ADA,ADA,,,ROH,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
88,ULTG ANCOL,GIS 150KV PRIOK TIMUR,PHT 150kV ANCOL#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT ANCOL #2 GIS PRIOK TIMUR,M. UPT,ULTG, JUN, 3,08:00,16:00,480,TERLAKSANA,,,, JUN, 3,08:54, JUN, 3,17:29,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
89,ULTG PULOGADUNG,GI 150KV GAMBIR BARU,TRF#3 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #3 GI GAMBIR BARU,M. UPT,ULTG, JUN, 9,08:00,16:00,480,TERLAKSANA,,,, JUN, 9,08:38, JUN, 9,16:31,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
90,ULTG ANCOL,GIS 150KV PRIOK TIMUR,TRF#1 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #1 GIS PRIOK TIMUR,M. UPT,ULTG, JUN, 9,08:00,16:00,480,TERLAKSANA,,,, JUN, 9,09:24, JUN, 9,17:26,480,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
91,ULTG ANCOL,GIS 150KV PRIOK TIMUR,5B5 DIAMETER#5 150kV,,DIAMETER 150kV,150 kV,HAR OFF PMT 5B5 (TRAFO 1) GIS PRIOK TIMUR,M. UPT,ULTG, JUN, 9,08:00,16:00,480,TERLAKSANA,,,, JUN, 9,09:24, JUN, 9,17:26,480,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
92,ULTG HARAPAN INDAH,GIS 150KV PENGGILINGAN,PHT 150kV BEKASI#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT BEKASI #2 GIS PENGGILINGAN,M. UPT,ULTG, JUN, 9,08:00,16:00,480,TERLAKSANA,,,Bersamaan dengan pekerjaan Penggantian Buspro di GIS Penggilingan Bay Bekasi, JUN, 9,08:50, JUN, 9,18:36,540,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
93,ULTG HARAPAN INDAH,GI 150KV BEKASI,PHT 150KV PENGGILINGAN #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY PENGGILINGAN #2 GI BEKASI,M. UPT,ULTG, JUN, 10,08:00,16:00,480,TERLAKSANA,,,Terdapat Gangguan di Sore Saat dilakukan Manuver Penormalan, JUN, 10,08:50, JUN, 10,16:00,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
94,ULTG ANCOL,GI 150KV ANCOL,PHT 150kV KEMAYORAN#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY KEMAYORAN #2 GI ANCOL,M. UPT,ULTG, JUN, 11,08:00,16:00,480,TERLAKSANA,,,Bersamaan dengan Penggantian PMT 150 kV Fasa RST Bay Ancol #2 di GI Kemayoran (08-11 Juni 2026), JUN, 11,08:00, JUN, 11,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
95,ULTG ANCOL,GI 150KV KEMAYORAN,PHT 150kV ANCOL#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY ANCOL #2 GI KEMAYORAN,M. UPT,ULTG, JUN, 11,08:00,16:00,480,TERLAKSANA,,,Bersamaan dengan Penggantian PMT 150 kV Fasa RST Bay Ancol #2 di GI Kemayoran (08-11 Juni 2026), JUN, 11,08:00, JUN, 11,16:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
96,ULTG HARAPAN INDAH,GITET 500KV BEKASI,IBT#4 500/150kV (HV),,IBT 500/150kV,500/150 kV,HAR OFF IBT #4 GITET BEKASI (TAHAP 1),M. UPT,ULTG, JUN, 13,07:00,15:00,480,TERLAKSANA,,,, JUN, 13,06:53, JUN, 13,16:45,540,,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
97,ULTG HARAPAN INDAH,GI 150KV BEKASI,IBT#4 500/150kV (LV),,PENGHANTAR 150kV,150 kV,HAR OFF BAY INCOMER IBT #4 GI BEKASI (TAHAP 1),M. UPT,ULTG, JUN, 13,07:00,15:00,480,TERLAKSANA,,,, JUN, 13,06:53, JUN, 13,16:45,540,,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
98,ULTG HARAPAN INDAH,GI 150KV BEKASI,BUSBAR #4 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #4 GI BEKASI,M. UPT,ULTG, JUN, 13,07:00,15:00,480,TERLAKSANA,,,, JUN, 13,07:20, JUN, 13,16:24,540,ADA,,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
99,ULTG HARAPAN INDAH,GITET 500KV BEKASI,IBT#4 500/150kV (HV),,IBT 500/150kV,500/150 kV,HAR OFF IBT #4 GITET BEKASI (TAHAP 2),M. UPT,ULTG, JUN, 14,07:00,15:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Ijin Padam P2B/APD/KIT (Sistem),Kondisi Sistem,,,,,,,0,,,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
100,ULTG HARAPAN INDAH,GI 150KV BEKASI,IBT#4 500/150kV (LV),,PENGHANTAR 150kV,150 kV,HAR OFF BAY INCOMER IBT #4 GI BEKASI (TAHAP 2),M. UPT,ULTG, JUN, 14,07:00,15:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Ijin Padam P2B/APD/KIT (Sistem),Kondisi Sistem,,,,,,,0,,,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
101,ULTG PULOGADUNG,GI 150KV GAMBIR BARU,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GI GAMBIR BARU,M. UPT,ULTG, JUN, 17,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Lainnya,"Ada RPS (Rapat Pemegang Saham di Tgl. 17-19 Juni 2026, Tidak Boleh ada Pekerjaan Terencana",,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
102,ULTG HARAPAN INDAH,GI 150KV BEKASI,PHT 150kV HARAPAN INDAH,,PENGHANTAR 150kV,150 kV,HAR OFF BAY HARAPAN INDAH GI BEKASI,M. UPT,ULTG, JUN, 17,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Lainnya,"Ada RPS (Rapat Pemegang Saham di Tgl. 17-19 Juni 2026, Tidak Boleh ada Pekerjaan Terencana",,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
103,ULTG ANCOL,GIS 150KV MANGGA BESAR,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS MANGGA BESAR,M. UPT,ULTG, JUN, 18,08:00,16:00,480,TERLAKSANA,,,, JUN, 13,10:16, JUN, 13,21:10,600,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
104,ULTG HARAPAN INDAH,GIS 150KV HARAPAN INDAH,PHT 150kV BEKASI#1,,PENGHANTAR 150kV,150 kV,HAR OFF BAY BEKASI #1 GIS HARAPAN INDAH,M. UPT,ULTG, JUN, 18,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Lainnya,"Ada RPS (Rapat Pemegang Saham di Tgl. 17-19 Juni 2026, Tidak Boleh ada Pekerjaan Terencana",,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
105,ULTG PULOGADUNG,GIS 150KV PEGANGSAAN,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS PEGANGSAAN,M. UPT,ULTG, JUN, 22,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Lainnya,"ABK, Personil ULTG Fokus Pekerjaan Perbaikan Temuan Anomali di Trafo #1 & Trafo #2 GIS Tanah Tinggi, Akan dijadwalkan kembali ke Bulan Juli 2026",,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
106,ULTG HARAPAN INDAH,GI 150KV BEKASI,PHT 150kV SUKATANI#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY SUKATANI #2 GI BEKASI,M. UPT,ULTG, JUN, 23,08:00,16:00,480,TERLAKSANA,,,, JUN, 23,08:38, JUN, 23,15:56,420,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
107,ULTG PULOGADUNG,GIS 150KV PEGANGSAAN,PHT 150kV KELAPA GADING,,PENGHANTAR 150kV,150 kV,HAR OFF BAY KELAPA GADING GIS PEGANGSAAN,M. UPT,ULTG, JUN, 25,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Lainnya,Menunggu BKASI-PGLNG Normal Beroperasi Pasca Gangguan,,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
108,ULTG HARAPAN INDAH,GIS 150KV KELAPA GADING,PHT 150kV PEGANGSAAN,,PENGHANTAR 150kV,150 kV,HAR OFF BAY PEGANGSAAN GIS KELAPA GADING,M. UPT,ULTG, JUN, 25,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Lainnya,Menunggu BKASI-PGLNG Normal Beroperasi Pasca Gangguan,,,,,,,0,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
109,ULTG PULOGADUNG,GIS 150KV PULOMAS,PHT 150kV MANGGARAI#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY MANGGARAI #2 GIS PULOMAS,M. UPT,ULTG, JUN, 27,08:00,16:00,480,TERLAKSANA,,,Pekerjaan 2 Sisi dengan R-Cawang, JUN, 28,06:50, JUN, 28,17:17,600,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
110,ULTG HARAPAN INDAH,GITET 500KV BEKASI,PHT 500kV CAWANG,,PENGHANTAR 500kV,500 kV,HAR OFF BAY PHT 500kV CAWANG BARU GITET BEKASI,M. UPT,ULTG, JUN, 27,07:00,15:00,480,TERLAKSANA,,,Mengikuti pekerjaan padam panjang Penggantian DS Pengapit 7AB1.2 & 7B1.1 Bay Cawang Baru di GITET Bekasi (26-28 Juni 2026), JUN, 27,07:00, JUN, 27,15:00,480,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
111,ULTG HARAPAN INDAH,GI 150KV BEKASI,TRF#2 150/20kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GI BEKASI,M. UPT,ULTG, JUN, 30,08:00,16:00,480,TERLAKSANA,,,Bersamaan dengan Penggantian LA Trafo #2 GI Bekasi, JUN, 30,07:47, JUN, 30,17:38,540,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
112,ULTG ANCOL,GIS 150KV GUNUNG SAHARI,PHT 150kV PADEMANGAN#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT PADEMANGAN #2 GIS GUNUNG SAHARI,M. UPT,ULTG, JUL, 1,08:00,16:00,480,TERLAKSANA,,,"Aset SKTT di GIS Gunung Sahari
10 Joint", JUL, 1,09:11, JUL, 1,17:47,,,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
113,ULTG ANCOL,GIS 150kV PADEMANGAN,PHT 150KV GUNUNG SAHARI #2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY GUNUNG SAHARI #2 GIS PADEMANGAN,M. UPT,ULTG, JUL, 1,08:00,16:00,480,TERLAKSANA,,,, JUL, 1,09:11, JUL, 1,17:47,,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
114,ULTG ANCOL,GIS 150KV GUNUNG SAHARI,PHT 150kV PADEMANGAN#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY & SKTT PADEMANGAN #2 GIS GUNUNG SAHARI,M. UPT,ULTG, JUL, 2,08:00,16:00,480,TERLAKSANA,,,, JUL, 1,09:11, JUL, 1,17:47,,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
115,ULTG HARAPAN INDAH,GIS 150KV BEKASI2 SUMMARECON,TRF#2 150/22kV,,TRAFO 150/20kV,150/20 kV,HAR OFF TRAFO #2 GIS SUMMARECON,M. UPT,ULTG, JUL, 2,08:00,16:00,480,TERLAKSANA,,,, JUL, 2,08:21, JUL, 2,18:10,,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
116,ULTG HARAPAN INDAH,GI 150KV BEKASI,PHT 150kV PONDOK KELAPA#2,,PENGHANTAR 150kV,150 kV,HAR OFF BAY PONDOK KELAPA #2 GI BEKASI,M. UPT,ULTG, JUL, 4,08:00,16:00,480,TERLAKSANA,,,"CROSSING ASET ANTAR UPT
Pekerjaan 2 sisi dengan R-Cawang
Aset SUTT & SKTT di GI Bekasi
0 Joint
Bersamaan padam dengan Penggantian Gas SF6 PMT 150kV Fasa RST Bay Pondok Kelapa #2  (05-08 Juli 2026)", JUL, 6,08:00, JUL, 6,16:00,,ADA,ADA,,,ROB,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
117,ULTG PULOGADUNG,GIS 150KV PULOMAS,KOPEL BUS 150kV,,KOPEL 150kV,150 kV,HAR OFF BAY KOPEL GIS PULOMAS,M. UPT,ULTG, JUL, 4,08:00,16:00,480,JADWAL ULANG,UNCONTROLLABLE,UnCon. Ijin Padam P2B/APD/KIT (Sistem),Ada pekerjaan lain di ULTG Pulogadung,,,,,,,,,,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
118,ULTG ANCOL,GI 150KV KEMAYORAN,KOPEL BUS 150kV,,KOPEL 150kV,150 kV,HAR OFF BAY KOPEL GI KEMAYORAN,M. UPT,ULTG, JUL, 4,08:00,16:00,480,TERLAKSANA,,,, JUL, 4,08:42, JUL, 4,22:22,780,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
119,ULTG ANCOL,GI 150KV KEMAYORAN,BUSBAR #1 150kV,,BUSBAR 150kV,150 kV,HAR OFF BUSBAR #1 GI KEMAYORAN,M. UPT,ULTG, JUL, 5,08:00,16:00,480,TERLAKSANA,,,, JUL, 5,09:50, JUL, 5,21:37,660,ADA,ADA,,,ROT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2026
